---
name: smart-pcs
description: |
  SMART PCS, kompakt tip Basınç Yönetim Alanı (BKV - Basınç Kırıcı Vana) kontrol sistemidir. Su kayıp-kaçaklarını azaltmak için adaptif olarak şebeke basıncını düzenler. Oransal aktüatör pilot kontrollü BKV, AQUA CNT 100S, elektromanyetik debimetre, 3 adet basınç sensörü ve batarya/güneş paneli ile tümleşik bir ünite olarak sunulur.
  Use when: kullanıcı SMART PCS, BKV, basınç kırıcı vana, basınç yönetim alanı, su kayıp-kaçak azaltma, menhol içi basınç kontrolü, oransal aktüatör, pilot kontrollü vana veya PID basınç ayarı hakkında soru sorduğunda.
  Keywords: SMART PCS, BKV, Basınç Kırıcı Vana, PRV, basınç yönetim alanı, PMA, su kayıp-kaçak, NRW, oransal aktüatör, pilot kontrollü, AQUA CNT 100S, PID, menhol, elektromanyetik debimetre, hidrostatik seviye, enerji analizörü
version: "1.0.0"
source_pdf: "AQUA Ürün Kataloğu 2026"
---

# SMART PCS - Kompakt Tip Basınç Yönetim Alanı (BKV) Kontrol Sistemi

SMART PCS, basınç yönetim alanlarının otomatik olarak işletilmesini sağlayan tümleşik bir kontrol ünitesidir. Adaptif olarak şebeke basıncını düzenleyerek su kayıp-kaçaklarını azaltır. Ürünün mekanik birimlerinin genişliği DN150 çap için 110 cm'dir ve dar menhollerde kullanılabilir.

## Kullanım Alanları
- Şehir içi su dağıtım şebekelerinde basınç yönetim alanları (PMA/DMA)
- Yüksek basınç kaynaklı fiziksel su kayıp-kaçaklarının (NRW) azaltılması
- Boru hattı patlaklarının önlenmesi / ömrünün uzatılması
- Dar menhol odalarında kompakt BKV istasyonu kurulumu
- Uç nokta link basıncına göre dinamik şebeke basınç yönetimi
- Saat dilimine göre (gece/gündüz) basınç profili değiştirme

## Sistem Bileşenleri
- Oransal aktüatör pilot kontrollü Basınç Kırıcı Vana (BKV)
- AQUA CNT 100S kompakt tip kontrol cihazı
- Düz boru mesafesi istemeyen elektromanyetik debimetre (%0.2 hassasiyet)
- Kompakt tip pislik tutucu (filtre)
- 3 adet basınç sensörü (sistem girişi, filtre çıkışı ve sistem çıkış basıncı)
- Lityum pil veya kurşun-karbon (CGD) akü, güneş panel direği ve şarj regülatörü

## Yetenekler / Teknik Özellikler
- Manuel vana açıklığı set edebilme
- Otomatik işletim senaryosunda 12 adet saat dilimi; her biri için kullanıcının set ettiği basınca göre şebeke basıncını PID ile otomatik ayarlayabilme
- Vana çıkış basıncına veya uç nokta link basıncına göre çalışabilme
- Debi ve sistem giriş basıncının üst/alt limitleri tanımlanarak alarm/acil durum senaryoları (ör. BKV aç/kapat)
- DN150 için 110 cm kompakt mekanik genişlik (dar menhole uygun)
- Güneş paneli + akü ile şebekesiz çalışma; elektrik olan noktalarda DC UPS + SMPS güç kaynağı

## Opsiyonel Özellikler ve Sensörler
- **Basınç Sensörü:** 0-60 bar ölçüm aralığı, %0.3 hassasiyet, 4-20 mA analog çıkış
- **Ultrasonik Debimetre:** -12...+12 m/s ölçüm aralığı, ±%1 hassasiyet, 4-20 mA analog ve MODBUS 485 çıkış
- **Elektromanyetik Debimetre:** -12...+12 m/s, ±%0.5 hassasiyet, 4-20 mA analog ve MODBUS 485 çıkış
- **Hidrostatik Seviye Sensörü:** 0-500 metre ölçüm aralığı, %0.3 hassasiyet, 4-20 mA analog çıkış
- **Enerji Analizörü:** 3 faz gerilim/akım ölçme, güç faktörü ve harmonik ölçme, MODBUS 485 çıkış
- **Güç Kaynağı:** 2 adet 24V DC çıkış terminali (negatif faz için 3 adet) ve evrensel giriş
- **Güneş Paneli:** AQUA CNT serisi cihazlar için 20-500W aralığında panel çeşitleri
- **Lityum İyon Pil Paketleri:**
  - LS11: Giriş 9-30VDC / Çıkış 24VDC 2A 11.2Ah
  - LS33: Giriş 9-30VDC / Çıkış 24VDC 2A 33.6Ah
  - LU11: Giriş 24VDC / Çıkış 24VDC 5A 11.2Ah
- **Güç Panoları:** Kontaktör, yumuşak yol verici ve hız kontrol sürücüsü ile 0.37-200 kW aralığında pompa motorları kontrolü
- Elektriği olan menhol odaları için DC UPS ve SMPS güç kaynağı seçeneği

## Uygulama Örnekleri / Hangi Senaryoda Kullanılır
- **Gece basınç düşürme:** 12 saat dilimi tanımlanarak gece şebeke basıncı düşürülür, sızıntı kayıpları azaltılır; gündüz tekrar yükseltilir.
- **Uç nokta kontrolü:** Alanın en zor noktasındaki (critical point) basınç hedeflenen değerde tutulurken giriş basıncı dinamik olarak ayarlanır — böylece aşırı basınç önlenir.
- **Dar menhol projeleri:** Mekanik genişliği DN150 için 110 cm olduğundan, mevcut dar menhollere yeniden yapı gerektirmeden yerleştirilebilir.
- **Şebekesiz alanlar:** Güneş paneli + Lityum pil (LS11/LS33/LU11) ile tamamen otonom çalışma.
- **Acil durum koruması:** Debi üst limiti aşıldığında (boru patlaması işareti) BKV otomatik kapatılarak su kayıpları sınırlandırılır.
- **SCADA entegrasyonu:** AQUA CNT 100S üzerinden MODBUS TCP ile merkez SCADA'ya tüm sensör verileri (giriş/çıkış basınç, debi, vana pozisyonu) aktarılır.

## Kullanıcı Sorularına Hızlı Yanıt İpuçları
- "Neden 3 basınç sensörü?" → Sistem girişi + filtre çıkışı + sistem çıkışı (filtre tıkanması ve vana performansı izleme)
- "Kaç saat dilimi tanımlayabilirim?" → 12 adet, her biri için farklı set basıncı
- "Dar menhole sığar mı?" → Evet, DN150 için 110 cm genişlik
- "Elektrik yoksa?" → Güneş paneli + Lityum pil (LS11/LS33/LU11) veya kurşun-karbon akü
- "Hangi kontrol modları var?" → Vana çıkış basıncı veya uç nokta link basıncı (PID)
