---
name: nview-a-depo-envest
description: |
  nView 'a-depo-envest' için GENEL.phtml'den otomatik çıkarılmış tag/birim/etiket eşlemesi.
  Use when: node.nView == "a-depo-envest" ve tag anlamı, birim, rolü soruluyorsa.
  Keywords: Debimetre, a-depo-envest.
version: "1.0.0"
generated: true
source: //10.10.10.72/public/dev.korubin/app/views/point/display/common/a-depo-envest/GENEL.phtml
---

# nView: a-depo-envest

Aile bağlamı: **depo.md (depo izleme)** — ortak iş akışı için aile skiline bakın.

## Ana Ekran Tag'leri (GENEL.phtml)

| Tag ID | Anlam / Etiket | Birim | Fixed | Rol | Not |
|---|---|---|---|---|---|
| `Debimetre` | Debi ölçümü (m³/h) | m³ | 2 | measurement | langt=Çıkış Debimetre; (div) |
| `T_CikisDebimetre2Sayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Çıkış 2 Su Sayacı; (div) |
| `T_CikisDebimetre3Sayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Çıkış 3 Su Sayacı; (div) |
| `T_CikisDebimetre4Sayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Çıkış 4 Su Sayacı; (div) |
| `T_CikisDebimetre5Sayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Çıkış 5 Su Sayacı; (div) |
| `T_CikisDebimetre6Sayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Çıkış 6 Su Sayacı; (div) |
| `T_CikisDebimetreSayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Çıkış Su Sayacı; (div) |
| `T_CikisToplamSayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Çıkış Toplam Su Sayacı; (div) |
| `T_GirisDebimetre2Sayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Giriş 2 Su Sayacı; (div) |
| `T_GirisDebimetre3Sayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Giriş 3 Su Sayacı; (div) |
| `T_GirisDebimetre4Sayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Giriş 4 Su Sayacı; (div) |
| `T_GirisDebimetre5Sayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Giriş 5 Su Sayacı; (div) |
| `T_GirisDebimetre6Sayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Giriş 6 Su Sayacı; (div) |
| `T_GirisDebimetreSayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Giriş Su Sayacı; (div) |
| `T_GirisToplamSayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | m³ | 2 | counter | langt=Giriş Toplam Su Sayacı; (div) |
| `T_KlorSayac` | Toplam sayaç (su, elektrik, çalışma, şalt) | lt | 2 | counter | langt=Klor Sayaç; (div) |
| `_NoError` | [langt:Depo Yükseklik] | m |  | unknown | (div) |
| `act1` | stat_turquoise\|2>stat_purple\|3>stat_green\|4>stat_red\|5>stat_gray\|6>stat_orange"><s></s> <t id="ACT1_Durum_Text"> |  |  | unknown | (div) |
| `ACT1_LinkSeviye` | [langt:Link Seviye] | m | 2 | unknown | (div) |
| `act2` | stat_turquoise\|2>stat_purple\|3>stat_green\|4>stat_red\|5>stat_gray\|6>stat_orange"><s></s> <t id="ACT2_Durum_Text"> |  |  | unknown | (div) |
| `ACT2_LinkSeviye` | [langt:Link Seviye] | m | 2 | unknown | (div) |
| `act3` | stat_turquoise\|2>stat_purple\|3>stat_green\|4>stat_red\|5>stat_gray\|6>stat_orange" style="z-index:1"><s></s> <t id="ACT3_Durum_Text"> |  |  | unknown | (div) |
| `ACT3_LinkSeviye` | [langt:Link Seviye] | m | 2 | unknown | (div) |
| `act4` | stat_turquoise\|2>stat_purple\|3>stat_green\|4>stat_red\|5>stat_gray\|6>stat_orange"><s></s> <t id="ACT4_Durum_Text"> |  |  | unknown | (div) |
| `ACT4_LinkSeviye` | [langt:Link Seviye] | m | 2 | unknown | (div) |
| `act5` | stat_turquoise\|2>stat_purple\|3>stat_green\|4>stat_red\|5>stat_gray\|6>stat_orange"><s></s> <t id="ACT5_Durum_Text"> |  |  | unknown | (div) |
| `ACT5_LinkSeviye` | [langt:Link Seviye] | m | 2 | unknown | (div) |
| `act6` | stat_turquoise\|2>stat_purple\|3>stat_green\|4>stat_red\|5>stat_gray\|6>stat_orange"><s></s> <t id="ACT6_Durum_Text"> |  |  | unknown | (div) |
| `ACT6_LinkSeviye` | [langt:Link Seviye] | m | 2 | unknown | (div) |
| `actAcKapa` | [langt:Vana Pozisyon] | % |  | unknown | (div) |
| `BulaniklikDeger` | [langt:Bulanıklık] | NTU | 2 | unknown | (div) |
| `CikisBakiyeKlorDeger` | [langt:Çıkış Bakiye Klor] | mg/L | 2 | unknown | (div) |
| `CikisDebimetre2` | [langt:Çıkış 2 Debimetre] | m³ | 2 | unknown | (div) |
| `CikisDebimetre3` | [langt:Çıkış 3 Debimetre] | m³ | 2 | unknown | (div) |
| `CikisDebimetre4` | [langt:Çıkış 4 Debimetre] | m³ | 2 | unknown | (div) |
| `CikisDebimetre5` | [langt:Çıkış 5 Debimetre] | m³ | 2 | unknown | (div) |
| `CikisDebimetre6` | [langt:Çıkış 6 Debimetre] | m³ | 2 | unknown | (div) |
| `CikisToplamDebimetre` | Çıkış toplam debi | m³/h | 2 | measurement |  |
| `Depo2Seviye` |  | m | 2 | unknown |  |
| `DepoBos` | [langt:Top. Boş] | m³ | 2 | unknown | (div) |
| `DepoKapasite` | [langt:Top. Kapasite] | m³ | 2 | unknown | (div) |
| `DepoSeviye` |  | m | 2 | unknown |  |
| `DepoSuMiktari` | [langt:Top. Su Miktarı] | m³ | 2 | unknown | (div) |
| `DisOrtamSicaklikDeger` | [langt:Dış Ortam] | °C | 2 | unknown | (div) |
| `GirisBakiyeKlorDeger` | [langt:Giriş Bakiye Klor] | mg/L | 2 | unknown | (div) |
| `GirisBasincSensoru` | Giriş Basınç | bar | 2 | unknown |  |
| `GirisDebi` | [langt:Giriş Debimetre] | m³ | 2 | unknown | (div) |
| `GirisDebi2` | [langt:Giriş 2 Debimetre] | m³ | 2 | unknown | (div) |
| `GirisDebi3` | [langt:Giriş 3 Debimetre] | m³ | 2 | unknown | (div) |
| `GirisDebi4` | [langt:Giriş 4 Debimetre] | m³ | 2 | unknown | (div) |
| `GirisDebi5` | [langt:Giriş 5 Debimetre] | m³ | 2 | unknown | (div) |
| `GirisDebi6` | [langt:Giriş 6 Debimetre] | m³ | 2 | unknown | (div) |
| `GirisToplamDebi` | Giriş toplam debi | m³/h | 2 | measurement |  |
| `KlorSeviyeDegerCM` | [langt:Klor Seviye] | cm | 2 | unknown | (div) |
| `KlorTankBosMiktarLT` | [langt:Klor Boş] | lt | 2 | unknown | (div) |
| `KlorTankDoluMiktarLT` | [langt:Klor Mik.] | lt | 2 | unknown | (div) |
| `KlorTankKapasiteLT` | [langt:Klor Kapasite] | lt | 2 | unknown | (div) |
| `OranACT1_LinkSeviye` | [langt:Link Seviye] | m | 2 | unknown | (div) |
| `oranact2` | [langt:Vana Pozisyon] | % |  | unknown | (div) |
| `OranACT2_LinkSeviye` | [langt:Link Seviye] | m | 2 | unknown | (div) |
| `oranact3` | [langt:Vana Pozisyon] | % |  | unknown | (div) |
| `OranACT3_LinkSeviye` | [langt:Link Seviye] | m | 2 | unknown | (div) |
| `oranact4` | [langt:Vana Pozisyon] | % |  | unknown | (div) |
| `OranACT4_LinkSeviye` | [langt:Link Seviye] | m | 2 | unknown | (div) |
| `OrtamSicaklikDeger` | [langt:İç Ortam] | °C | 2 | unknown | (div) |
| `PanoSicaklikDeger` | [langt:Pano] | °C | 2 | unknown | (div) |
| `PhDeger` | [langt:pH] | pH | 2 | unknown | (div) |
| `SuSicaklikDeger` | [langt:Su] | °C | 2 | unknown | (div) |
| `XD_Depo1Yukseklik` | Yapı/depo sabit boyut ayarı (yazma) | m | 2 | dimension_setting | langt=Depo 1 Yükseklik; (div) |
| `XD_Depo2Yukseklik` | Yapı/depo sabit boyut ayarı (yazma) | m | 2 | dimension_setting | langt=Depo 2 Yükseklik; (div) |

## JavaScript `data.*` Referansları (dim dışı mod/alarm/sayaç)

Aşağıdaki tag'ler GENEL.phtml JS bloğunda `data.X` olarak okunuyor ama görsel dim olarak çizilmiyor (mod seçim, alarm bayrağı, vb.):

- **unknown**: `Depo1Seviye`, `XVN_ACT1_AktifPasif`, `XVN_ACT2_AktifPasif`, `XVN_ACT3_AktifPasif`, `XVN_ACT4_AktifPasif`, `XVN_ACT5_AktifPasif`, `XVN_ACT6_AktifPasif`, `nOranACT1_DepoYukseklik`, `nOranACT2_DepoYukseklik`, `nOranACT3_DepoYukseklik`, `nOranACT4_DepoYukseklik`

## Alt Menü Sayfaları (MENU.phtml)

Kullanıcı bir ayar/konfigürasyon sorduğunda (örn. "depo doldurma ayarları nereden"), aşağıdaki tablodan ilgili alt sayfayı ve içindeki ayar parametrelerini verin. `Başlık` sayfanın `<h1>`'inden, `Ayar Parametreleri` sayfada tanımlı `<f id="...">` kaydedilebilir alanlardan türetilir.

| Sayfa (phtml) | Menü Etiketi | Sayfa Başlığı | Ayar Parametreleri |
|---|---|---|---|
| `sensor` | [langt:Sensör] | [langt:Sensör Ayarları] | `XS_Seviye1SensorRange`, `XS_Seviye1SensorKalibre`, `XS_Seviye2SensorRange`, `XS_Seviye2SensorKalibre`, `XS_PanoSicaklikKalibre`, `XS_OrtamSicaklikKalibre`, `XS_SuSicaklikKalibre`, `XS_DisOrtamSicaklikKalibre` |
| `sicaklik_secim` | [langt:Sıcaklık Seçim] | [langt:Analog 1 Ayarları] | — |
| `giris_debimetre` | [langt:Giriş Debimetre] | [langt:Giriş Debimetre Ayarları] | `XF_GirisDebimetreRange`, `XF_GirisDebimetreKalibre`, `GirisDebi`, `XS_PulseGirisDebiMiktar` |
| `cikis_debimetre` | [langt:Çıkış Debimetre] | [langt:Çıkış Debimetre Ayarları] | `XF_CikisDebimetreRange`, `XF_CikisDebimetreKalibre`, `Debimetre`, `XS_PulseCikisDebiMiktar` |
| `debimetre3` | [langt:Debimetre 3] | [langt:Debimetre 3 Ayarları] | `XF_Debimetre3Range`, `XF_Debimetre3Kalibre`, `Debimetre3`, `XS_PulseDebi3Miktar` |
| `debimetre4` | [langt:Debimetre 4] | [langt:Debimetre 4 Ayarları] | `XF_Debimetre4Range`, `XF_Debimetre4Kalibre`, `Debimetre4`, `XS_PulseDebi4Miktar` |
| `debimetre5` | [langt:Debimetre 5] | [langt:Debimetre 5 Ayarları] | `XF_Debimetre5Range`, `XF_Debimetre5Kalibre`, `Debimetre5`, `XS_PulseDebi5Miktar` |
| `debimetre6` | [langt:Debimetre 6] | [langt:Debimetre 6 Ayarları] | `XF_Debimetre6Range`, `XF_Debimetre6Kalibre`, `Debimetre6`, `XS_PulseDebi6Miktar` |
| `debimetre7` | [langt:Debimetre 7] | [langt:Debimetre 7 Ayarları] | `XF_Debimetre7Range`, `XF_Debimetre7Kalibre`, `Debimetre7`, `XS_PulseDebi7Miktar` |
| `klor_sensor` | [langt:Klor Sensör] | [langt:Klor Sensör Ayarları] | `XCH_GirisBakiyeKlorRange`, `XCH_GirisBakiyeKlorKalibre`, `XCH_CikisBakiyeKlorRange`, `XCH_CikisBakiyeKlorKalibre`, `XCH_KlorSeviyeRange`, `XCH_KlorSeviyeKalibre`, `XCH_PhRange`, `XCH_PhKalibre` …+2 |
| `emniyet_sensor` | [langt:Sensör Emniyet] | [langt:Sensör Emniyet Ayarları] | `XE_Seviye1GozAltLimit`, `XE_Seviye1GozUstLimit`, `XE_Seviye1GozDenetimZamani`, `XE_Seviye2GozAltLimit`, `XE_Seviye2GozUstLimit`, `XE_Seviye2GozDenetimZamani`, `XE_GirisDebimetreAltDeger`, `XE_GirisDebimetreUstDeger` …+22 |
| `emniyet_klor` | [langt:Klor Emniyet] | [langt:Klor Emniyet Ayarları] | `XE_GirisBakiyeKlorAltDeger`, `XE_GirisBakiyeKlorUstDeger`, `XE_GirisBakiyeKlorDenetimZamani`, `XE_CikisBakiyeKlorAltDeger`, `XE_CikisBakiyeKlorUstDeger`, `XE_CikisBakiyeKlorDenetimZamani`, `XE_PhAltDeger`, `XE_PhUstDeger` …+7 |
| `dozaj_ayar` | [langt:Dozaj Ayar] | [langt:Dozaj Pompası Ayarları] | `XDP_KlorBirimHacimDozajlamaMiktari`, `KlorDozajlamaMiktariBilgi`, `XDP_KlorDozajPompasiRange`, `XDP_KlorManuelDozajlamaMiktari` |
| `pompa_debi_link` | [langt:Pom. Debi Li.] | [langt:Pompa Debi Link Debi Bilgileri] | `DebiLinkPompa01`, `DebiLinkPompa02`, `DebiLinkPompa03`, `DebiLinkPompa04`, `DebiLinkPompa05`, `DebiLinkPompa06`, `DebiLinkPompa07`, `DebiLinkPompa08` …+12 |
| `pompa_start_stop_link` | [langt:Pom. Start Li.] | [langt:Pompa Start Stop Link Debi Bilgileri] | `XLF_StartLinkDebiPompa01`, `XLF_StartLinkDebiPompa02`, `XLF_StartLinkDebiPompa03`, `XLF_StartLinkDebiPompa04`, `XLF_StartLinkDebiPompa05`, `XLF_StartLinkDebiPompa06`, `XLF_StartLinkDebiPompa07`, `XLF_StartLinkDebiPompa08` …+12 |
| `act_ayar` | [langt:ACT Ayar] | [langt:ACT Ayarları] | `XVN_ACT1_AcilmaZamani`, `XVN_ACT1_KapanmaZamani`, `XACT1_AcmaSeviye`, `XACT1_KapatmaSeviye`, `XVN_ACT2_AcilmaZamani`, `XVN_ACT2_KapanmaZamani`, `XACT2_AcmaSeviye`, `XACT2_KapatmaSeviye` …+16 |
| `oran_act_1_ayar` | [langt:Oransal ACT 1 Ayar] | [langt:Oransal ACT 1 Ayarları] | `XOranACT1_PosManuelOran`, `XOranACT2_PosVanaPozisyon`, `OranACT1_LinkSeviye`, `XOranACT1_Sev1AltSeviye`, `XOranACT1_Sev1Oran`, `XOranACT1_Sev1UstSeviye`, `XOranACT1_Sev2AltSeviye`, `XOranACT1_Sev2Oran` …+13 |
| `oran_act_2_ayar` | [langt:Oransal ACT 2 Ayar] | [langt:Oransal ACT 2 Ayarları] | `XOranACT2_PosManuelOran`, `XOranACT2_PosVanaPozisyon`, `OranACT2_LinkSeviye`, `XOranACT2_Sev1AltSeviye`, `XOranACT2_Sev1Oran`, `XOranACT2_Sev1UstSeviye`, `XOranACT2_Sev2AltSeviye`, `XOranACT2_Sev2Oran` …+13 |
| `oran_act_3_ayar` | [langt:Oransal ACT 3 Ayar] | [langt:Oransal ACT 3 Ayarları] | `XOranACT3_PosManuelOran`, `XOranACT3_PosVanaPozisyon`, `OranACT3_LinkSeviye`, `XOranACT3_Sev1AltSeviye`, `XOranACT3_Sev1Oran`, `XOranACT3_Sev1UstSeviye`, `XOranACT3_Sev2AltSeviye`, `XOranACT3_Sev2Oran` …+13 |
| `oran_act_4_ayar` | [langt:Oransal ACT 4 Ayar] | [langt:Oransal ACT 4 Ayarları] | `XOranACT4_PosManuelOran`, `XOranACT4_PosVanaPozisyon`, `OranACT4_LinkSeviye`, `XOranACT4_Sev1AltSeviye`, `XOranACT4_Sev1Oran`, `XOranACT4_Sev1UstSeviye`, `XOranACT4_Sev2AltSeviye`, `XOranACT4_Sev2Oran` …+13 |
| `depo_ayar` | [langt:Depo Ayar] | [langt:Depo Ayarları] | `XD_Depo1Yukseklik`, `XD_Depo1En`, `XD_Depo1Boy`, `XD_Depo2Yukseklik`, `XD_Depo2En`, `XD_Depo2Boy`, `XD_KlorDepoYukseklik`, `XD_KlorDepoCap` |
| `analog1_ayar` | [langt:Analog 1 Ayar] | [langt:Analog 1 Ayarları] | — |
| `analog2_ayar` | [langt:Analog 2 Ayar] | [langt:Analog 2 Ayarları] | — |

## Birim Özeti

- **Basınç (bar)**: `GirisBasincSensoru`
- **Debi**: `CikisToplamDebimetre`, `GirisToplamDebi`
- **Seviye / uzunluk (m/cm)**: `ACT1_LinkSeviye`, `ACT2_LinkSeviye`, `ACT3_LinkSeviye`, `ACT4_LinkSeviye`, `ACT5_LinkSeviye`, `ACT6_LinkSeviye`, `Depo2Seviye`, `DepoSeviye`, `KlorSeviyeDegerCM`, `OranACT1_LinkSeviye`, `OranACT2_LinkSeviye`, `OranACT3_LinkSeviye`, `OranACT4_LinkSeviye`, `XD_Depo1Yukseklik`, `XD_Depo2Yukseklik`, `_NoError`

## Not

- Bu dosya `scripts/generate_nview_skills.py` ile otomatik üretildi. Elle düzenlemeyin; regenerate çağrısı üzerine yazar.
- `langt:KEY` etiketleri çevirinin ham PHP key'idir; dil kaynağı erişilebildiğinde manuel eşleme yapılabilir.
- Yaklaşık tag rolleri prefix/ isim kurallarıyla türetildi; kesin semantik için aile skiline ve tag-naming.md'ye bakın.
